# ESP32 BACnet Bridge for controlling domestic climate systems

Control your home cooling/heating from HomeAssistant via MQTT. Developed for West Hampstead Square Cooling/Heating (Delta DAC-1180E HVAC Controllers)

An open-source, local-only bridge running on an ESP32 micro-controller that connects residential fan coil heating and cooling systems (Delta Controls BACnet/IP) to **Home Assistant (via MQTT)** and a standalone web dashboard.

Originally developed and customized for the ducted heating/cooling systems in the **West Hampstead Square** development in London, but designed to be modular and easily customizable for anyone with similar Delta DAC-1180E HVAC controllers.

---

## System Requirements & Prerequisites

To use this bridge in your home automation setup, you will need:
1. **MQTT Broker**: A running MQTT broker (such as [Eclipse Mosquitto](https://mosquitto.org/) or the Home Assistant Mosquitto add-on) on your local home network.
2. **Control & Automation Platform**: A smart home controller (such as [Home Assistant](https://www.home-assistant.io/)) to control cooling and heating. It should receive auto-discovered MQTT climate entities, display room dashboards, and run automations.

---

## Hardware & Wiring

The installed baseline remains the ESP32-WROOM plus W5500 arrangement below.
The parallel T-ETH-Lite V2 profile uses the board's integrated RTL8201 Ethernet
PHY and 8 MiB PSRAM; it achieved live Wi-Fi, MQTT and BACnet parity against
the Delta `C305` controller on 2 September 2026. Its board-specific wiring,
build profile and evidence record are in
[`docs/T_ETH_LITE_V2_ARCHITECTURE_AND_BUILD.md`](docs/T_ETH_LITE_V2_ARCHITECTURE_AND_BUILD.md).
The W5500 path remains the production baseline until the T-ETH soak and
release gates are complete.

| Component | Specification | Notes |
|---|---|---|
| **Microcontroller** | ESP32-WROOM-32D Development Board | **USB-C port** model recommended |
| **Ethernet Controller** | WIZnet W5500 SPI Module | Connected directly to the FCU controller |
| **Power Supply** | 5V 1A via USB-C | Can be powered directly inside the wall controller enclosure |
| **Network Connection** | Standard RJ45 Patch Cable | Plugs into the Delta FCU controller's RJ45 Ethernet port |

### Hardware Wiring (ESP32 to W5500)

| W5500 Pin | ESP32 GPIO | Function |
|---|---|---|
| **VCC** | 3V3 / 5V | Power supply (match module rating) |
| **GND** | GND | Ground |
| **MOSI** | GPIO 23 | SPI Master Output / Slave Input |
| **MISO** | GPIO 19 | SPI Master Input / Slave Output |
| **SCLK** | GPIO 18 | SPI Clock |
| **CS** | GPIO 5 | SPI Chip Select |
| **INT** | GPIO 4 | Hardware Interrupt |
| **RST** | GPIO 16 | Dedicated Hardware Reset |

> **Note on Ethernet Topologies**: This bridge has been tested directly connected to a Delta DAC-1180E controller featuring **dual network ports** (daisy-chain ports). If your controller model has only a single network port, an external Ethernet switch/hub may be required; this single-port hub configuration has not been explicitly tested in this installation.

---

## System Discovery Facts & System Architecture

This project was built from deep on-wire discovery and protocol analysis of the physical Delta Controls DAC-1180E system. Key discovery findings that informed the firmware architecture include:

1. **Strategy Architecture**:
   - Controller Model: Delta Controls `DAC_1180E-MB`.
   - Firmware Strategy: `"Multiroom for DAC1180E V1.0 (West Hampstead Square)"`.
   - Manages up to **5 distinct room zones** (`Room_A` through `Room_E`), each containing setpoints, ambient temperatures, supply air temperatures, fan heating/cooling duty, and occupancy signals.
2. **BACnet/IP Unicast Requirement**:
   - The panel does **not respond to broadcast `Who-Is` requests** (`255.255.255.255`).
   - The ESP32 firmware implements a fast **unicast `Who-Is` sweep** across `10.0.3.1` to `10.0.3.32` on the controller subnet, complemented by a direct IP probe option in the web Setup Wizard.
3. **Safe Control Write Targets & Priority array**:
   - **System Power**: Controlled via `BMS Run Signal` (`binary-value, 13`). Readback uses `FCU Run Status` (`binary-value, 1`).
   - **Room Power**: Controlled via `Room_x Run Status` (`binary-value, 1101/1201/1301/1401/1501`).
   - **Room Setpoints**: Written via `Room_x Setpoint` (`analog-value, 1100/1200/1300/1400/1500`).
   - Differential snapshot diffing confirmed that room writes apply directly at priority 16 without needing to fight internal controller programs or override selector objects.
4. **Boost Semantics**:
   - The native strategy lacks a built-in "Boost" object. The bridge synthesizes a **Boost lifecycle state machine** in firmware (Auto, Heat Boost, Cool Boost) with configurable auto-revert timers (default 60 minutes).

---

## Features Built

- **Dual-Interface Isolation**: Hardware SPI Ethernet (`10.0.3.x`) stays completely isolated from your home WiFi network (`192.168.x.x`).
- **Captive Portal First-Boot**: Zero-app setup. On first boot, connects to `ESP-BACnet-Setup` SoftAP to configure home WiFi.
- **On-Device Web Setup Wizard**: Guides target discovery, room selection, and MQTT broker setup.
- **Home Assistant Auto-Discovery**: Provisions full `climate` entities for every configured room zone, system power toggles, boost mode controls, and individual temperature sensors over MQTT.
- **Dynamic Object Browser & Scanner**: Live on-wire BACnet object browser capable of scanning 400+ objects; the T-ETH-Lite scan worker and temporary catalog use PSRAM, and `tools/bacnet_object_scan.py` exports its JSON catalog from a workstation.
- **Circular In-Memory Logs Console**: Real-time diagnostic console accessible from the Web UI (`/health`) showing live BACnet transactions and network events.
- **Rollback-Protected LAN OTA Updates**: Password-protected web OTA update with dual 1900KB app partitions, automatic bootloader rollback safety, and a GitHub release-manifest check with published changelog/download handoff.
- **Configuration Backup & Restore**: Export and import complete device configuration as a single JSON file.

## Stability builds

The current stability build is designed to keep the bridge useful through WiFi
and Ethernet faults on the installed, headless hardware:

- WiFi reconnects use bounded exponential backoff with jitter and a no-IP
  reboot backstop. A W5500 initialisation failure now retries and degrades to
  WiFi-only instead of aborting the whole bridge.
- MQTT pauses during a WiFi outage, uses a bounded outbox, and recycles a
  disconnected client so stalled TLS sockets cannot exhaust the heap.
- BACnet reads use a 64-entry, 30-second cache and invalidate the relevant
  entry after every write. This substantially reduces W5500 traffic while
  browsing the dashboard; a displayed value can be up to 30 seconds old.
- Core dumps persist in a dedicated 64 KB flash partition. The on-device
  diagnostic log and `GET /api/debug/stacks` expose free heap, largest
  contiguous block, and task-stack headroom for a headless device.

The underlying RF issue remains a hardware/integration risk: an energised
W5500 link can weaken the ESP32's WiFi uplink on the tested installation.
The cache and fault handling mitigate its impact; they do not prove that an
affected board, power supply, antenna placement, or cable is sound. See
[`docs/DIAGNOSIS_2026-08-24.md`](docs/DIAGNOSIS_2026-08-24.md) and
[`docs/LOGGING_TOOLS.md`](docs/LOGGING_TOOLS.md) before changing the hardware
or diagnosing a new outage.

### T-ETH-Lite V2 integration (2 September 2026)

The current T-ETH candidate is a separate, integrated-PHY profile; it does
not reuse the W5500 SPI wiring. A freshly generated configuration enabled
PSRAM-backed ordinary allocations and Wi-Fi/LwIP allocation, while retaining
a 32 KiB internal/DMA reserve. The application-only image was read-back
verified after flashing. On the target it restored saved Wi-Fi and MQTT,
created the 32 KiB HTTP and both MQTT tasks with positive measured headroom,
then linked to `C305` at `10.0.3.16` and returned live BACnet values.

This is live integration evidence, not a declaration that the W5500 baseline
has been retired. The active soak and remaining release matrix are recorded
in the T-ETH-Lite architecture document.

---

## Planned Future Roadmap

- [ ] **Native Apple HomeKit Integration**: Embedded HAP (HomeKit Accessory Protocol) server on the ESP32 for direct pairing with Apple Home without external middleware.
- [ ] **Native Google Home Integration**: Local Matter / Google Home Local SDK support for direct voice and app control via Google Assistant.
- [ ] **Native Amazon Alexa Integration**: Direct local Alexa Smart Home Skill integration for native voice control.

---

## How to Use

### 1. Build & Flash
The default ESP-IDF v5.x build targets the T-ETH-Lite. Use a fresh build
directory whenever switching hardware profiles:
```bash
cd firmware/bacnet_bridge
idf.py set-target esp32
idf.py build
idf.py -p /dev/ttyUSB0 flash monitor
```

The W5500 implementation is retained as a legacy/recovery profile. Build it
explicitly rather than relying on a default:

```bash
idf.py -B build-w5500 \
  -DSDKCONFIG=build-w5500/sdkconfig \
  -DSDKCONFIG_DEFAULTS="sdkconfig.defaults;sdkconfig.w5500.defaults" \
  build
```

Validate both clean profile builds before a release (after sourcing ESP-IDF):

```bash
tools/validate_build_profiles.sh
```

### Publishing a T-ETH-Lite OTA release

The GitHub Update page reads `releases/t-eth-lite.json`; do not edit its image
URL or checksum by hand. After bumping `project(... VERSION X.Y.Z)` in
`firmware/bacnet_bridge/CMakeLists.txt`, validating both profiles and merging
the change to `master`, create and push an annotated tag in this exact form:

```bash
git tag -a vX.Y.Z-t-eth-lite -m "T-ETH-Lite X.Y.Z OTA release"
git push origin vX.Y.Z-t-eth-lite
```

The `Publish T-ETH-Lite OTA release` GitHub workflow builds the T-ETH-Lite
profile and regression-builds the legacy W5500 profile in ESP-IDF 5.3.1. It
then rejects a tag/version mismatch, uploads the OTA binary to the GitHub
release, calculates its SHA-256, and commits the live manifest back to
`master`. The browser then exposes its changelog and download only to
compatible, older T-ETH-Lite firmware.

### 2. Physical Installation
1. Mount the selected Ethernet hardware inside or near the FCU controller enclosure.
2. Connect power via USB-C.
3. Plug its RJ45 Ethernet connection into one of the Delta DAC-1180E controller's network ports. Never connect the T-ETH-Lite and W5500 bridge to the isolated BACnet segment simultaneously when they share its static address.

### 3. First-Boot WiFi Setup
1. When unconfigured, the device creates an open WiFi network: `ESP-BACnet-Setup`.
2. Connect your phone or laptop. The captive portal will open automatically (or navigate to `http://192.168.4.1`).
3. Select your home 2.4GHz WiFi network, enter your password, and save.

### 4. Setup Wizard & Home Assistant Integration
1. Open the IP assigned by your router. The bridge's mDNS advertisement is
   disabled by default to protect the RAM budget. If you explicitly enable it
   in WiFi Setup or Update, `http://esp-bacnet-bridge.local` is also available.
2. The **Setup Wizard** will launch automatically.
3. Verify or discover your Delta controller's BACnet target IP (default `10.0.3.16`) and Device Instance ID (e.g. `753016`).
4. Enter your MQTT broker details (`host`, `port`, `user`, `password`).
5. Once saved, Home Assistant will automatically discover the climate entities and sensors.

---

## Customizing for Your Apartment Layout

- **Device Instance ID**: Different apartments have different BACnet device IDs (e.g., `753016`, `753017`). Change this in the Setup Wizard or Settings without recompiling.
- **Room Mapping**: 1-bed, 2-bed, or 3-bed apartments can enable, disable, or rename rooms directly from the **Objects** tab in the web UI.

---

## Credits & Acknowledgements

* **Creator & Author**: [Piers Wingfield](https://github.com/pierswingfield) (`piers@wingfield.tech`)
* **BACnet Protocol Stack**: Built using the open-source [bacnet-stack](https://github.com/bacnet-stack/bacnet-stack) library by Steve Karg and contributors, with a custom ESP-IDF raw socket datalink implementation.
* **mDNS Component**: Espressif `espressif/mdns` library.

---

## Disclaimer & License

### Disclaimer
> **NO WARRANTIES AND NO LIABILITIES ACCEPTED.**
> This is an independent personal project shared for community use. It is **not** affiliated with, sponsored by, or endorsed by Delta Controls Inc., building management, or building freeholders. Interfacing with building HVAC controllers carries inherent risks. You use this software and hardware design entirely at your own risk. The author accepts no liability for any damage to HVAC equipment, property, heating/cooling failures, or warranty invalidations.

### License
Licensed under the **MIT License**. Free for anyone to use, modify, and distribute with attribution. See [LICENSE](LICENSE) for details.
